<!doctype html><html lang=en class=no-js> <head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><meta name=description content="Unofficial APC UPS protocol"><link href=https://kirbah.github.io/apc-ups/Smart-protocol/ rel=canonical><link rel="shortcut icon" href=../assets/images/favicon.png><meta name=generator content="mkdocs-1.1, mkdocs-material-5.1.0"><title>Smart UPS protocol - Unofficial APC UPS protocol</title><link rel=stylesheet href=../assets/stylesheets/main.89dc9fe3.min.css><link rel=stylesheet href=../assets/stylesheets/palette.ecd4686e.min.css><meta name=theme-color content=#2196f3><link href=https://fonts.gstatic.com rel=preconnect crossorigin><link rel=stylesheet href="https://fonts.googleapis.com/css?family=Barlow:300,400,400i,700%7CRoboto+Mono&display=fallback"><style>body,input{font-family:"Barlow",-apple-system,BlinkMacSystemFont,Helvetica,Arial,sans-serif}code,kbd,pre{font-family:"Roboto Mono",SFMono-Regular,Consolas,Menlo,monospace}</style><link rel="preconnect dns-prefetch" href=https://www.google-analytics.com><script>window.ga=window.ga||function(){(ga.q=ga.q||[]).push(arguments)},ga.l=+new Date,ga("create","UA-163443748-1","auto"),ga("set","anonymizeIp",!0),ga("send","pageview"),document.addEventListener("DOMContentLoaded",function(){document.forms.search&&document.forms.search.query.addEventListener("blur",function(){if(this.value){var e=document.location.pathname;ga("send","pageview",e+"?q="+this.value)}})}),document.addEventListener("DOMContentSwitch",function(){ga("send","pageview")})</script><script async src=https://www.google-analytics.com/analytics.js></script></head> <body dir=ltr data-md-color-primary=blue data-md-color-accent=indigo> <input class=md-toggle data-md-toggle=drawer type=checkbox id=__drawer autocomplete=off> <input class=md-toggle data-md-toggle=search type=checkbox id=__search autocomplete=off> <label class=md-overlay for=__drawer></label> <div data-md-component=skip> <a href=#the-smart-protocol class=md-skip> Skip to content </a> </div> <div data-md-component=announce> </div> <header class=md-header data-md-component=header> <nav class="md-header-nav md-grid" aria-label=Header> <a href=https://kirbah.github.io/apc-ups/ title="Unofficial APC UPS protocol" class="md-header-nav__button md-logo" aria-label="Unofficial APC UPS protocol"> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M12,8A3,3 0 0,0 15,5A3,3 0 0,0 12,2A3,3 0 0,0 9,5A3,3 0 0,0 12,8M12,11.54C9.64,9.35 6.5,8 3,8V19C6.5,19 9.64,20.35 12,22.54C14.36,20.35 17.5,19 21,19V8C17.5,8 14.36,9.35 12,11.54Z"/></svg> </a> <label class="md-header-nav__button md-icon" for=__drawer> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d=M3,6H21V8H3V6M3,11H21V13H3V11M3,16H21V18H3V16Z /></svg> </label> <div class=md-header-nav__title data-md-component=header-title> <div class=md-header-nav__ellipsis> <span class="md-header-nav__topic md-ellipsis"> Unofficial APC UPS protocol </span> <span class="md-header-nav__topic md-ellipsis"> Smart UPS protocol </span> </div> </div> <label class="md-header-nav__button md-icon" for=__search> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M9.5,3A6.5,6.5 0 0,1 16,9.5C16,11.11 15.41,12.59 14.44,13.73L14.71,14H15.5L20.5,19L19,20.5L14,15.5V14.71L13.73,14.44C12.59,15.41 11.11,16 9.5,16A6.5,6.5 0 0,1 3,9.5A6.5,6.5 0 0,1 9.5,3M9.5,5C7,5 5,7 5,9.5C5,12 7,14 9.5,14C12,14 14,12 14,9.5C14,7 12,5 9.5,5Z"/></svg> </label> <div class=md-search data-md-component=search role=dialog> <label class=md-search__overlay for=__search></label> <div class=md-search__inner role=search> <form class=md-search__form name=search> <input type=text class=md-search__input name=query aria-label=Search placeholder=Search autocapitalize=off autocorrect=off autocomplete=off spellcheck=false data-md-component=search-query data-md-state=active> <label class="md-search__icon md-icon" for=__search> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M9.5,3A6.5,6.5 0 0,1 16,9.5C16,11.11 15.41,12.59 14.44,13.73L14.71,14H15.5L20.5,19L19,20.5L14,15.5V14.71L13.73,14.44C12.59,15.41 11.11,16 9.5,16A6.5,6.5 0 0,1 3,9.5A6.5,6.5 0 0,1 9.5,3M9.5,5C7,5 5,7 5,9.5C5,12 7,14 9.5,14C12,14 14,12 14,9.5C14,7 12,5 9.5,5Z"/></svg> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d=M20,11V13H8L13.5,18.5L12.08,19.92L4.16,12L12.08,4.08L13.5,5.5L8,11H20Z /></svg> </label> <button type=reset class="md-search__icon md-icon" aria-label=Clear data-md-component=search-reset tabindex=-1> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d=M19,6.41L17.59,5L12,10.59L6.41,5L5,6.41L10.59,12L5,17.59L6.41,19L12,13.41L17.59,19L19,17.59L13.41,12L19,6.41Z /></svg> </button> </form> <div class=md-search__output> <div class=md-search__scrollwrap data-md-scrollfix> <div class=md-search-result data-md-component=search-result> <div class=md-search-result__meta> Type to start searching </div> <ol class=md-search-result__list></ol> </div> </div> </div> </div> </div> <div class=md-header-nav__source> <a href=https://github.com/kirbah/apc-ups/ title="Go to repository" class=md-source> <div class="md-source__icon md-icon"> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 448 512"><path d="M439.55 236.05L244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81z"/></svg> </div> <div class=md-source__repository> kirbah/apc-ups </div> </a> </div> </nav> </header> <div class=md-container data-md-component=container> <nav class=md-tabs aria-label=Tabs data-md-component=tabs> <div class="md-tabs__inner md-grid"> <ul class=md-tabs__list> <li class=md-tabs__item> <a href=.. class="md-tabs__link md-tabs__link--active"> Home </a> </li> <li class=md-tabs__item> <a href=../Setup-example-SUA1500i/ class=md-tabs__link> Setup examples </a> </li> </ul> </div> </nav> <main class=md-main data-md-component=main> <div class="md-main__inner md-grid"> <div class="md-sidebar md-sidebar--primary" data-md-component=navigation> <div class=md-sidebar__scrollwrap> <div class=md-sidebar__inner> <nav class="md-nav md-nav--primary" aria-label=Navigation data-md-level=0> <label class=md-nav__title for=__drawer> <a href=https://kirbah.github.io/apc-ups/ title="Unofficial APC UPS protocol" class="md-nav__button md-logo" aria-label="Unofficial APC UPS protocol"> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M12,8A3,3 0 0,0 15,5A3,3 0 0,0 12,2A3,3 0 0,0 9,5A3,3 0 0,0 12,8M12,11.54C9.64,9.35 6.5,8 3,8V19C6.5,19 9.64,20.35 12,22.54C14.36,20.35 17.5,19 21,19V8C17.5,8 14.36,9.35 12,11.54Z"/></svg> </a> Unofficial APC UPS protocol </label> <div class=md-nav__source> <a href=https://github.com/kirbah/apc-ups/ title="Go to repository" class=md-source> <div class="md-source__icon md-icon"> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 448 512"><path d="M439.55 236.05L244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81z"/></svg> </div> <div class=md-source__repository> kirbah/apc-ups </div> </a> </div> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=.. title=Home class=md-nav__link> Home </a> </li> <li class="md-nav__item md-nav__item--active"> <input class="md-nav__toggle md-toggle" data-md-toggle=toc type=checkbox id=__toc> <a href=./ title="Smart UPS protocol" class="md-nav__link md-nav__link--active"> Smart UPS protocol </a> </li> <li class=md-nav__item> <a href=../UPS-constants/ title="UPS Constants" class=md-nav__link> UPS Constants </a> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle" data-md-toggle=nav-4 type=checkbox id=nav-4> <label class=md-nav__link for=nav-4> Setup examples <span class="md-nav__icon md-icon"> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d=M8.59,16.58L13.17,12L8.59,7.41L10,6L16,12L10,18L8.59,16.58Z /></svg> </span> </label> <nav class=md-nav aria-label="Setup examples" data-md-level=1> <label class=md-nav__title for=nav-4> <span class="md-nav__icon md-icon"> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d=M20,11V13H8L13.5,18.5L12.08,19.92L4.16,12L12.08,4.08L13.5,5.5L8,11H20Z /></svg> </span> Setup examples </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../Setup-example-SUA1500i/ title=SUA1500i class=md-nav__link> SUA1500i </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=../Contributing/ title=Contributing class=md-nav__link> Contributing </a> </li> </ul> </nav> </div> </div> </div> <div class="md-sidebar md-sidebar--secondary" data-md-component=toc> <div class=md-sidebar__scrollwrap> <div class=md-sidebar__inner> <nav class="md-nav md-nav--secondary" aria-label="Table of contents"> </nav> </div> </div> </div> <div class=md-content> <article class="md-content__inner md-typeset"> <a href=https://github.com/kirbah/apc-ups/blob/master/docs/Smart-protocol.md title="Edit this page" class="md-content__button md-icon"> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M20.71,7.04C21.1,6.65 21.1,6 20.71,5.63L18.37,3.29C18,2.9 17.35,2.9 16.96,3.29L15.12,5.12L18.87,8.87M3,17.25V21H6.75L17.81,9.93L14.06,6.18L3,17.25Z"/></svg> </a> <h1 id=the-smart-protocol>The Smart Protocol<a class=headerlink href=#the-smart-protocol title="Permanent link">~</a></h1> <p>Despite the lack of official information from APC, this table has been constructed. It's standard RS-232 serial communications at 2400 bps/8N1.</p> <p>First of all send "Y" command. You should get SM into response. Some values can be changed in PROG mode only. Send 1..1 with few seconds delay to switch to PROG mode.</p> <table> <thead> <tr> <th>Character</th> <th>Meaning</th> <th>Typical results</th> <th>Other info</th> </tr> </thead> <tbody> <tr> <td>Ctrl + A</td> <td>Model string</td> <td>SMART-UPS 700</td> <td>Spotty support for this query on older models</td> </tr> <tr> <td>Ctrl + B</td> <td>Model HEX code</td> <td>0E</td> <td>Use + or - in PROG mode to change model. Check HEX codes in separate table.</td> </tr> <tr> <td>Ctrl + P</td> <td>Print out EEPROM</td> <td>long output</td> <td>Print out EEPROM values. Some parts will be readable</td> </tr> <tr> <td>Ctrl + N</td> <td>Turn on UPS</td> <td>n/a</td> <td>Send twice, with 1.5s delay between chars. Only on 3rd gen SmartUPS and Black Back-UPS Pros</td> </tr> <tr> <td>Ctrl + Y</td> <td>Clear EEPROM Values</td> <td></td> <td>!!! Complete cleanup EEPROM. UPS may be unusable and may require to reflash EEPROM. Do not execute this comman until you know what you are doing</td> </tr> <tr> <td>Ctrl + Z</td> <td>Permitted EEPROM Values</td> <td>long string</td> <td>Gives the EEPROM permitted values for your model. See EEPROM Values for details.</td> </tr> <tr> <td>A</td> <td>Front panel test</td> <td>Light show + "OK"</td> <td>Also sounds the beeper for 2 seconds</td> </tr> <tr> <td>B</td> <td>Battery voltage</td> <td>27.87</td> <td>Varies based on current level of charge. See also Nominal Battery Voltage.</td> </tr> <tr> <td>C</td> <td>Internal Temperature</td> <td>36</td> <td>Units are degrees C</td> </tr> <tr> <td>D</td> <td>Runtime calibration</td> <td>!, then $</td> <td>Runs until battery is below 25% (35% for Matrix) Updates the 'j' values. Only works at 100% battery charge. Can be aborted with a second "D"</td> </tr> <tr> <td>E</td> <td>Automatic self test interval</td> <td>336</td> <td>Writable variable. Possible values:"336" (14 days)"168" (7 days)"ON " (at power on) note extra space"OFF" (never)</td> </tr> <tr> <td>F</td> <td>Line frequency</td> <td>60</td> <td>Units are Hz. Value varies based on locality, usually 50/60.</td> </tr> <tr> <td>G</td> <td>Cause of last transfer to battery</td> <td>O</td> <td>Possible values:R (unacceptable utility voltage rate of change)H (high utility voltage)L (low utility voltage)T (line voltage notch or spike)O (no transfers since turnon)S (transfer due to U command or activation of UPS test from front panel)NA (transfer reason still not available; read again)</td> </tr> <tr> <td>I</td> <td>Measure-UPS Alarm enable</td> <td>FF</td> <td>not decoded yet</td> </tr> <tr> <td>J</td> <td>Measure-UPS Alarm status</td> <td>0F,00</td> <td>not decoded yet</td> </tr> <tr> <td>K</td> <td>Shutdown with grace period (no return)</td> <td>OK or *</td> <td>Send twice with &gt; 1.5s delay between chars. Older units send "*" instead of "OK". Length of grace period is set with Grace Period command. UPS will remain off and NOT power on if utility power is restored.</td> </tr> <tr> <td>L</td> <td>Input line voltage</td> <td>118.3</td> <td>Value varies based on locality. Does not always read 000.0 on line failure.</td> </tr> <tr> <td>M</td> <td>Maximum line voltage</td> <td>118.9</td> <td>This is the max voltage since the last time this query was run.</td> </tr> <tr> <td>N</td> <td>Minimum line voltage</td> <td>118.1</td> <td>This is the min voltage since the last time this query was run.</td> </tr> <tr> <td>O</td> <td>Output voltage</td> <td>118.3</td> <td>Also see on battery output voltage.</td> </tr> <tr> <td>P</td> <td>Power load %</td> <td>23.5</td> <td>Relative to capacity of the UPS.</td> </tr> <tr> <td>Q</td> <td>Status flags</td> <td>8</td> <td>Bitmapped, see status bits below</td> </tr> <tr> <td>R</td> <td>Turn dumb</td> <td>BYE</td> <td>Only on 3rd gen SmartUPS, SmartUPS v/s, BackUPS Pro. Must send enter smart mode command to resume comms.</td> </tr> <tr> <td>S</td> <td>Soft shutdown</td> <td>OK</td> <td>Command executes after grace period. UPS goes online when power returns. Only works when on battery.</td> </tr> <tr> <td>U</td> <td>Simulate power failure</td> <td>!, then $</td> <td>See Alert messages section for info on ! and $.</td> </tr> <tr> <td>V</td> <td>Old firmware revision</td> <td>"GWD" or "IWI"</td> <td>See Interpretation of the Old Firmware Revision</td> </tr> <tr> <td>W</td> <td>Self test</td> <td>OK</td> <td>Tests battery, like pushing button on the front panel. Results stored in "X"</td> </tr> <tr> <td>X</td> <td>Self test results</td> <td>OK</td> <td>Possible values:OK = good batteryBT = failed due to insufficient capacityNG = failed due to overloadNO = no results available (no test performed in last 5 minutes)</td> </tr> <tr> <td>Y</td> <td>Enter smart mode</td> <td>SM</td> <td>This must be sent before any other commands will work. See also turn dumb command to exit smart mode.</td> </tr> <tr> <td>Z</td> <td>Shutdown immediately</td> <td>n/a</td> <td>Send twice with &gt; 1.5s delay between chars. UPS switches load off immediately (no grace period)</td> </tr> <tr> <td>a</td> <td>Protocol info</td> <td>long string</td> <td>Returns three main sections delimited by periods:Protocol versionAlert messages (aka async notifiers)Valid commands</td> </tr> <tr> <td>b</td> <td>Firmware revision</td> <td>50.9.D</td> <td>See Interpretation of the New Firmware Revision.Decoding the example:50 = SKU (variable length)9 = firmware revisionD = country code (D=USA, I=International, A=Asia, J=Japan, M=Canada)</td> </tr> <tr> <td>c</td> <td>UPS local id</td> <td>UPS_IDEN</td> <td>Writable variable. Up to 8 letter identifier for keeping track of your hardware.</td> </tr> <tr> <td>e</td> <td>Return threshold</td> <td>0</td> <td>Writable variable. Minimum battery charge % before UPS will return online after a soft shutdown. Possible values:00 = 00% (UPS turns on immediately)01 = 15%02 = 25%03 = 90%</td> </tr> <tr> <td>f</td> <td>Battery level %</td> <td>99</td> <td>Percentage of battery charge remaining</td> </tr> <tr> <td>g</td> <td>Nominal battery voltage</td> <td>24</td> <td>The battery voltage that's expected to be present in the UPS normally. This is a constant based on the type, number, and wiring of batteries in the UPS. Typically "012", "024" or "048".</td> </tr> <tr> <td>h</td> <td>Measure-UPS ambient humidity (%)</td> <td>42.4</td> <td>Percentage. Only works on models with Measure-UPS SmartSlot card.</td> </tr> <tr> <td>i</td> <td>Measure-UPS dry contacts</td> <td>0</td> <td>Bitmapped hex variable. Mapping:10 = contact 120 = contact 240 = contact 380 = contact 4</td> </tr> <tr> <td>j</td> <td>Estimated runtime</td> <td>0327:</td> <td>Value is in minutes. Terminated with a colon.</td> </tr> <tr> <td>k</td> <td>Alarm delay</td> <td>0</td> <td>Writable variable. Controls behavior of UPS beeper. Possible values:0 = 5 second delay after power failT = 30 second delayL = alarm at low battery onlyN = no alarm</td> </tr> <tr> <td>l</td> <td>Low transfer voltage</td> <td>103</td> <td>Writable variable. UPS goes on battery when voltage drops below this point.</td> </tr> <tr> <td>m</td> <td>Manufacture date</td> <td>11/29/96</td> <td>Format may vary by country (MM/DD/YY vs DD/MM/YY). Unique within groups of UPSes (production runs)</td> </tr> <tr> <td>n</td> <td>Serial number</td> <td>WS9643050926</td> <td>Unique for each UPS</td> </tr> <tr> <td>o</td> <td>Nominal Output Voltage</td> <td>115</td> <td>Expected output voltage when running on batteries. May be a writable variable on 220/230/240 VAC units.</td> </tr> <tr> <td>p</td> <td>Shutdown grace delay</td> <td>20</td> <td>Seconds. Writable variable. Sets the delay before soft shutdown completes. (020/180/300/600)</td> </tr> <tr> <td>q</td> <td>Low battery warning</td> <td>2</td> <td>Minutes. Writable variable. The UPS will report a low battery condition this many minutes before it runs out of power</td> </tr> <tr> <td>r</td> <td>Wakeup delay</td> <td>0</td> <td>Seconds. Writable variable. The UPS will wait this many seconds after reaching the minimum charge before returning online. (000/060/180/300)</td> </tr> <tr> <td>s</td> <td>Sensitivity</td> <td>H</td> <td>Writable variable. Possible values:H = highestM = mediumL = lowestA = autoadjust (Matrix only)</td> </tr> <tr> <td>t</td> <td>Measure-UPS ambient temperature</td> <td>80.5</td> <td>Degrees C. Only works on models with the Measure-UPS SmartSlot card.</td> </tr> <tr> <td>u</td> <td>Upper transfer voltage</td> <td>132</td> <td>Writable variable. UPS goes on battery when voltage rises above this point.</td> </tr> <tr> <td>v</td> <td>Measure-UPS firmware</td> <td>4Kx</td> <td>Firmware information for Measure-UPS board</td> </tr> <tr> <td>x</td> <td>Last battery change date</td> <td>11/29/96</td> <td>Writable variable. Holds whatever the user set in it. Eight characters.</td> </tr> <tr> <td>y</td> <td>Copyright notice</td> <td>(C) APCC</td> <td>Only works if firmware letter is later than O</td> </tr> <tr> <td>z</td> <td>Reset to factory settings</td> <td>CLEAR</td> <td>Resets most variables to initial factory values except identity or battery change date. Not available on SmartUPS v/s or BackUPS Pro.</td> </tr> <tr> <td>+</td> <td>Capability cycle (forward)</td> <td>various</td> <td>Cycle forward through possible capability values. UPS sends afterward to confirm change to EEPROM.</td> </tr> <tr> <td>-</td> <td>Capability cycle (backward)</td> <td>various</td> <td>Cycle backward through possible capability values. UPS sends afterward to confirm change to EEPROM.</td> </tr> <tr> <td>@nnn</td> <td>Shutdown and return</td> <td>OK or *</td> <td>UPS shuts down after grace period with delayed wakeup after nnn tenths of an hour plus any wakeup delay time. Older models send "*" instead of "OK".</td> </tr> <tr> <td>0x7f</td> <td>Abort shutdown</td> <td>OK</td> <td>Use to abort @, S, K</td> </tr> <tr> <td>~</td> <td>Register #1</td> <td>see below</td> <td>See Register 1 table</td> </tr> <tr> <td></td> <td>Register #2</td> <td>see below</td> <td>See Register 2 table</td> </tr> <tr> <td>0</td> <td>Battery constant</td> <td></td> <td>See Resetting the UPS Battery Constant</td> </tr> <tr> <td>1..1</td> <td>Enter to PROG mode</td> <td>PROG</td> <td>Press 1 and another 1 after 2-3 seconds delay. Some constants can be changed in PROG mode only.</td> </tr> <tr> <td>4</td> <td>Constant 4</td> <td></td> <td>Prints 35 on SmartUPS 1000</td> </tr> <tr> <td>5</td> <td>Constant 5</td> <td></td> <td>Prints EF on SmartUPS 1000</td> </tr> <tr> <td>6</td> <td>Constant 6</td> <td></td> <td>Prints F9 on SmartUPS 1000</td> </tr> <tr> <td>7</td> <td>DIP switch positions</td> <td></td> <td>See Dip switch info</td> </tr> <tr> <td>8</td> <td>Register #3</td> <td>see below</td> <td>See Register 3 table</td> </tr> <tr> <td>9</td> <td>Line quality</td> <td>FF</td> <td>Possible values:00 = unacceptableFF = acceptable</td> </tr> <tr> <td>&gt;</td> <td>Number of external battery packs</td> <td></td> <td>SmartCell models return number of connected packs. Other models return value set by the user (use +/-). If you model has 2*17Ah batteries but you connect more Ah add battery pack for each 34Ah connected to UPS.</td> </tr> <tr> <td>[</td> <td>Measure-UPS Upper temp limit</td> <td>NO,NO</td> <td>Degrees C. Writable Variable. Possible values: 55, 50, 45, ..., 05. Use +/- to change values.</td> </tr> <tr> <td>]</td> <td>Measure-UPS lower temp limit</td> <td>NO,NO</td> <td>Degrees C. Writable Variable. Possible values: 55, 50, 45, ..., 05. Use +/- to change values.</td> </tr> <tr> <td>{</td> <td>Measure-UPS Upper humidity limit</td> <td>NO,NO</td> <td>Percentage. Writable Variable. Possible values: 90, 80, 70, ..., 10. Use +/- to change values.</td> </tr> <tr> <td>}</td> <td>Measure-UPS lower humidity limit</td> <td>NO,NO</td> <td>Percentage. Writable Variable. Possible values: 90, 80, 70, ..., 10. Use +/- to change values.</td> </tr> </tbody> </table> </article> </div> </div> </main> <footer class=md-footer> <div class=md-footer-nav> <nav class="md-footer-nav__inner md-grid" aria-label=Footer> <a href=.. title=Home class="md-footer-nav__link md-footer-nav__link--prev" rel=prev> <div class="md-footer-nav__button md-icon"> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d=M20,11V13H8L13.5,18.5L12.08,19.92L4.16,12L12.08,4.08L13.5,5.5L8,11H20Z /></svg> </div> <div class=md-footer-nav__title> <div class=md-ellipsis> <span class=md-footer-nav__direction> Previous </span> Home </div> </div> </a> <a href=../UPS-constants/ title="UPS Constants" class="md-footer-nav__link md-footer-nav__link--next" rel=next> <div class=md-footer-nav__title> <div class=md-ellipsis> <span class=md-footer-nav__direction> Next </span> UPS Constants </div> </div> <div class="md-footer-nav__button md-icon"> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d=M4,11V13H16L10.5,18.5L11.92,19.92L19.84,12L11.92,4.08L10.5,5.5L16,11H4Z /></svg> </div> </a> </nav> </div> <div class="md-footer-meta md-typeset"> <div class="md-footer-meta__inner md-grid"> <div class=md-footer-copyright> Made with <a href=https://squidfunk.github.io/mkdocs-material/ target=_blank rel=noopener> Material for MkDocs </a> </div> </div> </div> </footer> </div> <script src=../assets/javascripts/vendor.36cbf620.min.js></script> <script src=../assets/javascripts/bundle.00c583dd.min.js></script><script id=__lang type=application/json>{"clipboard.copy": "Copy to clipboard", "clipboard.copied": "Copied to clipboard", "search.config.lang": "en", "search.config.pipeline": "trimmer, stopWordFilter", "search.config.separator": "[\\s\\-]+", "search.result.placeholder": "Type to start searching", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents"}</script> <script>
        app = initialize({
          base: "..",
          features: ["tabs"],
          search: Object.assign({
            worker: "../assets/javascripts/worker/search.7f7c8775.min.js"
          }, typeof search !== "undefined" && search)
        })
      </script> </body> </html>